# Curated incident records. Schema and rules: see CLAUDE.md.

- id: 2020-nashville-co-bombing
  date: 2020-12-25
  title: Vehicle bomb damages AT&T central office in Nashville
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Nashville, country: US, lat: 36.16, lon: -86.78}
  facility_type: telecom central office
  affects: [power, cooling, connectivity, facility]
  impacts: [outage, service-degradation, safety]
  operators: [AT&T]
  vendors: []
  summary: >
    A Christmas-morning vehicle bomb outside a downtown AT&T central office cut
    commercial power, and water and fire damage then disabled the backup generators.
    Wireless, wireline and 911 service failed across parts of Tennessee, Kentucky and
    Alabama; AT&T restored most service in about three days.
  sources:
    - {publisher: Data Center Frontier, url: "https://datacenterfrontier.com/nashville-bombing-att-repairs-damage-to-its-building-and-network/"}
    - {publisher: AP via WTTW, url: "https://news.wttw.com/2020/12/26/downtown-nashville-explosion-knocks-communications-offline"}
    - {publisher: Tennessee Lookout, url: "https://tennesseelookout.com/2021/05/19/tennessee-board-details-impact-of-christmas-bombing-on-911-systems/"}
    - {publisher: FBI Memphis, url: "https://www.fbi.gov/contact-us/field-offices/memphis/news/press-releases/fbi-releases-report-on-nashville-bombing"}
    - {publisher: Urgent Communications (TECB report), url: "https://urgentcomm.com/911/tennessee-board-reports-nashville-bombing-impact-on-911-future-plans"}
  root_cause:
    summary: >
      A deliberate vehicle bomb cut commercial power; flooding and fire then disabled the
      backup generators, and the site ran on batteries until they were exhausted.
    confidence: confirmed
    components:
      - part: Commercial power feed
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: Lost in the blast (AT&T via Data Center Frontier).
      - part: Backup power generators
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          AT&T said water and fire damage took out a number of generators; the basement had
          more than 3 ft of water. Maker not published.
      - part: Backup batteries
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Carried the load until depleted; runtime not published. The TN 911 board report
          says AT&T could not bring in supplemental power in time because site access was
          restricted.
  supply_chain_factors: []

- id: 2021-ovh-sbg-fire
  date: 2021-03-10
  title: Fire destroys OVHcloud SBG2 data center in Strasbourg
  type: incident
  category: [physical]
  status: confirmed
  severity: critical
  location: {city: Strasbourg, country: FR, lat: 48.58, lon: 7.75}
  facility_type: data center campus
  affects: [ups, power, facility]
  impacts: [outage, data-loss, financial]
  operators: [OVHcloud]
  vendors: []
  summary: >
    A fire that started in a power room housing UPS units destroyed the SBG2 building
    and part of SBG1, and the whole campus lost power. Customers without off-site
    backups lost data permanently; French courts later ordered OVHcloud to compensate
    clients whose paid backups were stored in the same building.
  sources:
    - {publisher: The Register, url: "https://www.theregister.com/2021/03/10/ovh_strasbourg_fire/"}
    - {publisher: Le Monde Informatique (BEA-RI report), url: "https://www.lemondeinformatique.fr/actualites/lireamp-incendie-ovh-le-bea-ri-liste-plusieurs-faiblesses-87043.html"}
    - {publisher: Le Monde Informatique (court ruling), url: "https://www.lemondeinformatique.fr/actualites/lire-incendie-sgb2-strasbourg-ovh-condamne-a-verser-plus-de-100-000-eteuro-89434.html"}
    - {publisher: Journal du Net (BEA-RI report), url: "https://www.journaldunet.com/web-tech/cloud/1509749-enquete-sur-l-incendie-d-ovh-des-conclusions-accablantes/"}
    - {publisher: Solutions Numériques (Klaba statement), url: "https://www.solutions-numeriques.com/securite/exclusif-les-causes-de-lincendie-ovh-strasbourg-des-explications-stupefiantes/"}
  root_cause:
    summary: >
      Fire started in SBG2's ground-floor UPS and battery power room, almost simultaneously
      on batteries and an inverter; the exact mechanism was not determined.
    confidence: likely
    components:
      - part: UPS inverter (UPS 7)
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          BEA-RI cites CCTV showing fire starting at the UPS/batteries, and sensors logging
          unusual humidity behind the inverters before the fire. Its hypotheses are water or
          humidity from nearby cooling, or the maintenance done that morning; it left the
          cause to a judicial inquiry. Octave Klaba said a supplier replaced many parts inside
          UPS 7 that morning. Maker not published.
      - part: Lead-acid UPS batteries
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: Burned with the inverters (BEA-RI via Le Monde Informatique).
      - part: Free-cooling building design
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          BEA-RI found the inner courtyards of the outside-air cooling design acted as
          chimneys. There was no automatic extinguishing and no general power cutoff; power
          stayed live for about three hours.
  supply_chain_factors:
    - factor: >
        UPS 7 had been serviced by its (unnamed) supplier the same morning; the maintenance
        is one of BEA-RI's hypotheses, and the supplier link comes from OVHcloud's founder.
      component: batteries
      confidence: suspected

- id: 2022-tlstorm-apc-ups
  date: 2022-03-08
  title: TLStorm flaws allow remote takeover of APC Smart-UPS devices
  type: vulnerability
  category: [it-ot]
  status: confirmed
  severity: high
  location: null
  affects: [ups, firmware]
  impacts: [exposure]
  operators: []
  vendors: [Schneider Electric]
  summary: >
    Three vulnerabilities disclosed by Armis in APC Smart-UPS devices (NVD CVSS up to
    9.8) could let an attacker take over a UPS and physically damage it or cut power to
    connected equipment. Schneider Electric issued fixes; no exploitation was reported.
  sources:
    - {publisher: Schneider Electric (SEVD-2022-067-02), url: "https://www.se.com/ww/en/download/document/SEVD-2022-067-02/"}
    - {publisher: NVD, url: "https://nvd.nist.gov/vuln/detail/CVE-2022-22805"}
    - {publisher: NVD, url: "https://nvd.nist.gov/vuln/detail/CVE-2022-22806"}
    - {publisher: NVD, url: "https://nvd.nist.gov/vuln/detail/CVE-2022-0715"}
    - {publisher: Duo Decipher, url: "https://duo.com/decipher/trio-of-flaws-allows-remote-takeover-of-some-apc-ups-devices"}
  root_cause:
    summary: >
      APC's network-management firmware mishandled errors from the embedded NanoSSL TLS
      library, and firmware updates were not securely signed.
    confidence: confirmed
    components:
      - part: Smart-UPS SmartConnect / network management firmware
        role: origin
        manufacturer: Schneider Electric (APC)
        model: Smart-UPS SMT, SMC, SMTL, SCL, SMX, SRT series
        versions: >
          CVE-2022-22806 per NVD: SMT up to UPS 04.5, SMC up to 04.2, SMTL up to 02.9,
          SCL up to 02.5 (IDs 1029/1030/1036) or 03.1 (ID 1037), SMX up to 03.1.
          CVE-2022-0715 also covers SRT and non-SmartConnect lines; see SEVD-2022-067-02.
        serial: null
        detail: >
          CVE-2022-22805 is a TLS reassembly buffer overflow and CVE-2022-22806 a TLS
          authentication bypass, both pre-auth RCE; CVE-2022-0715 is unsigned firmware
          upgrades.
      - part: NanoSSL TLS library
        role: contributing
        manufacturer: Mocana
        model: NanoSSL
        versions: null
        serial: null
        detail: >
          Armis says the library requires callers to close the connection on TLS errors and
          APC's code ignored some errors. The library itself was not reported as flawed.
  supply_chain_factors:
    - factor: A third-party embedded TLS library was integrated incorrectly into UPS firmware.
      component: firmware
      confidence: confirmed
    - factor: UPS firmware updates were not cryptographically signed, so malicious firmware could be installed.
      component: firmware
      confidence: confirmed

- id: 2022-london-heatwave-cooling
  date: 2022-07-19
  title: Record heat knocks out cooling at London cloud data centers
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: London, country: GB, lat: 51.51, lon: -0.13}
  facility_type: cloud region
  affects: [cooling]
  impacts: [outage, service-degradation]
  operators: [Google Cloud, Oracle Cloud]
  vendors: []
  summary: >
    On the UK's hottest recorded day, cooling failures in London forced Google Cloud
    (europe-west2-a) and Oracle Cloud (UK South) to power down equipment, terminating
    VMs and disrupting services. Google later attributed its outage to the simultaneous
    failure of multiple redundant cooling systems.
  sources:
    - {publisher: Google Cloud status page, url: "https://status.cloud.google.com/incidents/XVq5om2XEDSqLtJZUvcH"}
    - {publisher: The Register, url: "https://www.theregister.com/2022/07/19/google_oracle_cloud/"}
    - {publisher: Google Cloud incident report, url: "https://status.cloud.google.com/incidents/fmEL9i2fArADKawkZAa2"}
  root_cause:
    summary: >
      Multiple redundant cooling systems (two chiller units, per Google's preliminary
      report) failed during record heat; the deeper mechanism was not published.
    confidence: likely
    components:
      - part: Chiller units
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Google cites "simultaneous failure of multiple, redundant cooling systems combined
          with extreme heat" and said it and its suppliers were analysing the failure. Oracle
          published no component detail. Makers not published.
  supply_chain_factors: []

- id: 2022-us-chip-export-controls
  date: 2022-10-07
  title: US export controls restrict advanced AI chips and chipmaking tools
  type: policy
  category: [supply-chain]
  status: confirmed
  severity: medium
  location: null
  affects: [compute]
  impacts: [delay, financial]
  operators: []
  vendors: []
  summary: >
    A Commerce Department interim final rule limited exports to China of high-end
    accelerators and semiconductor manufacturing equipment, reshaping GPU supply for
    data centers worldwide.
  sources:
    - {publisher: US Bureau of Industry and Security, url: "https://www.bis.gov/press-release/commerce-implements-new-export-controls-advanced-computing-semiconductor-manufacturing-items-peoples"}
    - {publisher: Federal Register, url: "https://www.federalregister.gov/documents/2022/10/13/2022-21658/implementation-of-additional-export-controls-certain-advanced-computing-and-semiconductor-manufacturing"}
    - {publisher: Nvidia Form 8-K (SEC), url: "https://www.sec.gov/Archives/edgar/data/1045810/000104581022000146/nvda-20220826.htm"}
  root_cause:
    summary: >
      Policy event. BIS licence requirements (first sent to Nvidia and AMD in August 2022,
      codified on October 7) cut off exports of the top data center accelerators to China.
    confidence: confirmed
    components:
      - part: Data center GPU accelerators
        role: affected
        manufacturer: Nvidia
        model: A100, A100X, H100 (and DGX systems that use them)
        versions: null
        serial: null
        detail: Named in Nvidia's 8-K of August 2022 after the BIS notice.
      - part: Data center GPU accelerators
        role: affected
        manufacturer: AMD
        model: Instinct MI250
        versions: null
        serial: null
        detail: AMD told Reuters the MI250 was covered and the MI100 was not.
  supply_chain_factors:
    - factor: >
        Nvidia shipped cut-down China variants (A800, H800) to stay under the thresholds;
        later rules in October 2023 covered those too.
      component: accelerators
      confidence: confirmed

- id: 2022-kakao-pangyo-fire
  date: 2022-10-15
  title: Battery fire at SK C&C Pangyo data center takes down Kakao services
  type: incident
  category: [physical]
  status: confirmed
  severity: critical
  location: {city: Seongnam, country: KR, lat: 37.40, lon: 127.11}
  facility_type: data center
  affects: [ups, power, facility]
  impacts: [outage, service-degradation]
  operators: [SK C&C, Kakao]
  vendors: []
  summary: >
    A fire that a government review traced to lithium-ion batteries in a basement
    battery room knocked out UPS and backup power together, forcing a power cut to the
    facility. Kakao's messaging, payment and mobility services were disrupted for days,
    127.5 hours in total by the ministry's count.
  sources:
    - {publisher: Korea JoongAng Daily, url: "https://www.koreajoongangdaily.com/business/ict-ministry-completes-its-probe-of-kakao-service-outage/11629261"}
    - {publisher: Bloomberg via Data Center Knowledge, url: "https://www.datacenterknowledge.com/business/data-center-fire-triggers-lithium-ion-battery-doubts-south-korea"}
    - {publisher: The Register, url: "https://www.theregister.com/2022/10/17/sk_cc_naver_kaako_fire/"}
    - {publisher: iNews24 (MSIT findings), url: "https://www.inews24.com/view/1580504"}
    - {publisher: Metro Seoul, url: "https://www.metroseoul.co.kr/article/20230308500034"}
    - {publisher: Newsworker, url: "https://www.newsworker.co.kr/news/articleView.html?idxno=183955"}
    - {publisher: EPRI Storage Wiki, url: "https://storagewiki.epri.com/index.php/Failure_Event_-_South_Korea,_Pangyo_-_15_Oct_2022"}
  root_cause:
    summary: >
      A lithium-ion battery rack in a basement battery room caught fire; partial National
      Forensic Service results cited by MSIT point to an internal short from age-related
      insulation breakdown in a cell.
    confidence: likely
    components:
      - part: Lithium-ion UPS battery cell/rack
        role: origin
        manufacturer: SK On
        model: null
        versions: null
        serial: null
        detail: >
          Maker named by Kakao's CEO and Korean press, not by an investigator; SK C&C said
          it could not confirm the battery maker. Battery model and UPS maker not published. The batteries
          replaced lead-acid units in 2016 (Metro Seoul). The cell-ageing finding was
          partial; no final police or forensic report was found.
      - part: Battery monitoring system
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          MSIT said the BMS detected nothing abnormal before the fire. SK published logs
          showing normal readings; some local reports claimed warnings, so accounts differ.
      - part: UPS and backup power
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Sat in the same room as the batteries, so both were lost together. MSIT also found
          no fire suppression suited to lithium-ion fires.
  supply_chain_factors:
    - factor: >
        Battery maker and data center operator are affiliates in the same group (SK), and the
        cells were about six years old when the cell-ageing finding was made.
      component: batteries
      confidence: likely

- id: 2023-gcp-paris-water-fire
  date: 2023-04-26
  title: Water leak and fire take Google Cloud europe-west9 zone offline
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Paris, country: FR, lat: 48.86, lon: 2.35}
  facility_type: cloud region
  affects: [ups, facility]
  impacts: [outage, service-degradation]
  operators: [Google Cloud, Global Switch]
  vendors: []
  summary: >
    Water from a cooling-system pipe leaked into a UPS battery room in a Global Switch
    colocation building and caused a fire. The resulting shutdown hit multiple zones of
    Google Cloud's Paris region, and part of europe-west9-a needed a multi-day staged
    recovery.
  sources:
    - {publisher: Google Cloud status page, url: "https://status.cloud.google.com/incidents/dS9ps52MUnxQfyDGPfkY"}
    - {publisher: The Register, url: "https://www.theregister.com/2023/04/26/google_cloud_outage/"}
    - {publisher: Préfet des Hauts-de-Seine / DRIEAT inspection report (Géorisques), url: "https://georisques.gouv.fr/webappReport/ws/installations/inspection/uTYqOHTp7MEpeWajJaAcsGmb7jJr9G97"}
    - {publisher: Le Monde Informatique, url: "https://www.lemondeinformatique.fr/actualites/lire-une-fuite-a-l-origine-de-l-incendie-du-datacenter-global-switch-clichy-90294.html"}
  root_cause:
    summary: >
      Water leaking from a cooling-system pipe on the floor above reached the level-1 UPS
      and battery rooms, and lithium batteries went into thermal runaway.
    confidence: confirmed
    components:
      - part: Cooling-system water pipe
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Google's report places the leak in a non-Google part of the building; the French
          inspection report (DRIEAT, 2025) traces it to a cooling-tower secondary circuit pipe
          on level 2. A secondhand account on a French operators' list
          (reported by DCD) blamed a cooling water pump; Google does not mention a pump.
      - part: Lithium UPS batteries
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Per the DRIEAT inspection report, the operator's accident notice says lithium iron
          (phosphate) batteries while its permit filing says lithium-ion. Water also reached
          static UPS units, which lacked cable glands recommended by their (unnamed)
          manufacturer. No maker is published; Global Switch's filings that might name one
          are not public.
      - part: Building fire-suppression water supply
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: Google reports the building's suppression water ran out during the fire.
  supply_chain_factors:
    - factor: >
        The leaking cooling infrastructure belonged to the shared colocation building
        (Global Switch), outside Google's own space and control.
      component: cooling
      confidence: confirmed

- id: 2023-azure-sydney-chillers
  date: 2023-08-30
  title: Utility power sag trips chillers in Azure Australia East
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Sydney, country: AU, lat: -33.87, lon: 151.21}
  facility_type: cloud region
  affects: [power, cooling]
  impacts: [outage, service-degradation]
  operators: [Microsoft Azure]
  vendors: []
  summary: >
    A lightning-induced utility voltage sag tripped chillers at a Sydney datacenter;
    night staffing was too thin to restart them in time, and Microsoft shut down
    infrastructure in two data halls to protect hardware. Some Azure services stayed
    degraded until September 3.
  sources:
    - {publisher: Microsoft Azure post-incident review (VVTQ-J98), url: "https://azure.status.microsoft/en-us/status/history/?trackingId=VVTQ-J98"}
    - {publisher: The Register, url: "https://www.theregister.com/2023/09/04/microsoft_australia_outage_incident_report/"}
  root_cause:
    summary: >
      A lightning-induced voltage sag tripped chillers, and an operating configuration
      susceptible to a timing defect in the Chiller Management System kept 13 of them
      from restarting automatically.
    confidence: confirmed
    components:
      - part: Chiller Management System
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: Timing defect named in the final PIR; vendor not published.
      - part: Chillers
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          The two affected halls had 7 chillers (5 running, 2 standby) and needed at least 4.
          Five would not restart manually because the chilled-water loop was already too hot.
      - part: Onsite operations staffing
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          The preliminary PIR (via The Register) said 3 night staff were too few; Microsoft
          raised it to 7 and switched to a load-based restart order.
  supply_chain_factors:
    - factor: A defect in the chiller control software prevented automatic restart after a power event.
      component: cooling
      confidence: confirmed

- id: 2023-equinix-sg-cooling
  date: 2023-10-14
  title: Cooling fault at Equinix Singapore disrupts major banks
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Singapore, country: SG, lat: 1.35, lon: 103.82}
  facility_type: colocation
  affects: [cooling]
  impacts: [outage, financial]
  operators: [Equinix, DBS, Citibank]
  vendors: []
  summary: >
    A third-party contractor's incorrect signal during a planned upgrade cut
    chilled-water flow at an Equinix Singapore data center, taking down DBS and Citibank
    digital banking and payments for about 14 hours. MAS ordered both banks to
    investigate and later restricted DBS's non-essential IT changes and business
    expansion over this and earlier disruptions.
  sources:
    - {publisher: Monetary Authority of Singapore, url: "https://www.mas.gov.sg/news/parliamentary-replies/2023/oral-reply-to-parliamentary-question-onbanking-services-disruption-of-dbs-and-citibank"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/equinix-blames-singapore-outage-on-third-party-contractor/"}
    - {publisher: Data Center Knowledge, url: "https://www.datacenterknowledge.com/uptime/dbs-citi-s-banking-services-resume-after-data-center-disruption"}
  root_cause:
    summary: >
      During a planned upgrade, a third-party contractor incorrectly sent a signal that
      closed the valves from the chilled-water buffer tanks, cutting cooling.
    confidence: likely
    components:
      - part: Chilled-water buffer tank valves and control signal
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Equinix's account via DCD; there is no independent report. MAS describes only a
          cooling-system malfunction. The contractor and controls vendor are not published.
      - part: Bank failover (DBS, Citibank)
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          MAS found both banks missed its recovery requirements; DBS could not fail over
          because of a network misconfiguration.
  supply_chain_factors:
    - factor: An error by a third-party contractor working on the cooling system caused the outage.
      component: cooling
      confidence: likely

- id: 2024-red-sea-cable-cuts
  date: 2024-02-24
  title: Seacom, AAE-1 and EIG subsea cables cut in the southern Red Sea
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Southern Red Sea, country: YE, lat: 13.5, lon: 42.8}
  facility_type: subsea cable
  affects: [connectivity]
  impacts: [service-degradation]
  operators: []
  vendors: []
  summary: >
    Seacom, AAE-1 and the already-faulted EIG were damaged; US officials and the ICPC
    said the dragging anchor of the Houthi-struck MV Rubymar was the likely cause.
    HGC estimated about 25% of traffic on the affected routes was hit, and the conflict
    delayed repairs.
  sources:
    - {publisher: Bloomberg via Data Center Knowledge, url: "https://www.datacenterknowledge.com/networks/houthi-sunk-ship-seen-likely-cause-severed-red-sea-cables"}
    - {publisher: CBS News, url: "https://www.cbsnews.com/news/houthis-ship-cutting-red-sea-telecommunications-cables/"}
    - {publisher: gCaptain, url: "https://gcaptain.com/damaged-subsea-cables-repaired-in-red-sea/"}
    - {publisher: Marine Insight, url: "https://www.marineinsight.com/shipping-news/yemens-political-disputes-delay-full-repairs-of-3-submarine-internet-cables-in-the-red-sea/"}
  root_cause:
    summary: >
      The anchor of MV Rubymar, abandoned after a Houthi missile strike on 2024-02-18,
      likely dragged across and cut the cables before the ship sank on 2024-03-02.
    confidence: likely
    components:
      - part: Ship's anchor (MV Rubymar)
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          US officials and the ICPC called the anchor the likely cause; AP reported the cause
          remained unclear, and the Houthis denied involvement. Sources disagree on the ship's
          flag (UK, Belize or Marshall Islands) and cargo size (21,000 t per CENTCOM vs
          41,000 t elsewhere).
      - part: Seacom, AAE-1 and EIG subsea cables
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: EIG had already been faulted since December 2023.
  supply_chain_factors:
    - factor: >
        Repairs waited months on Yemeni permits (AAE-1's was refused over a TeleYemen
        dispute) and on repair ship access; AAE-1 was restored by the cable ship Niwa around
        July 2024.
      component: subsea
      confidence: confirmed

- id: 2024-digital-realty-sg-fire
  date: 2024-09-10
  title: Lithium-ion battery fire at Digital Realty Singapore hits Alibaba Cloud
  type: incident
  category: [physical]
  status: confirmed
  severity: high
  location: {city: Singapore, country: SG, lat: 1.33, lon: 103.70}
  facility_type: colocation
  affects: [ups, power, facility]
  impacts: [outage]
  operators: [Digital Realty, Alibaba Cloud]
  vendors: []
  summary: >
    A fire that the fire service linked to lithium-ion batteries in a battery room took
    down Alibaba Cloud's Singapore Zone C; firefighting water then forced an emergency
    power-down. Restoration was still under way a week later, and ByteDance services
    were also reported disrupted.
  sources:
    - {publisher: The Register, url: "https://www.theregister.com/2024/09/10/digtal_realty_singapore_datacenter_fire/"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/data-center-fire-in-singapore-impacts-alibaba-cloud-causes-bytedance-outage/"}
    - {publisher: W.Media, url: "https://w.media/24-hours-on-firefighters-still-at-digital-realtys-singapore-data-center/"}
    - {publisher: EPRI Storage Wiki, url: "https://storagewiki.epri.com/index.php/Failure_Event_-_Singapore_-_10_Sep_2024"}
  root_cause:
    summary: >
      SCDF's preliminary finding is a fire likely of electrical origin in one of two
      third-floor battery rooms holding lithium-ion batteries.
    confidence: likely
    components:
      - part: Lithium-ion UPS batteries
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          Maker, model and age not published; Alibaba Cloud described an explosion of
          lithium batteries. No final SCDF report found.
      - part: Battery rooms on an upper floor
        role: contributing
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          SCDF's 2020 code places energy storage at ground level; Digital Realty said the
          facility (opened 2016) predates it. Firefighting water then forced a power-down.
  supply_chain_factors: []

- id: 2024-baltic-cable-cuts
  date: 2024-11-17
  title: Two Baltic Sea data cables damaged within a day
  type: incident
  category: [physical]
  status: confirmed
  severity: medium
  location: {city: Baltic Sea, country: SE, lat: 55.9, lon: 18.0}
  facility_type: subsea cable
  affects: [connectivity]
  impacts: [outage, service-degradation]
  operators: [Arelion, Cinia]
  vendors: []
  summary: >
    The BCS East-West Interlink (Lithuania–Sweden) failed on November 17 and C-Lion1
    (Finland–Germany) on November 18, both in Swedish waters, while the Chinese bulk
    carrier Yi Peng 3 was dragging its anchor. Sweden's accident board could not
    establish intent; C-Lion1 was repaired by November 28.
  sources:
    - {publisher: German Federal Foreign Office, url: "https://www.auswaertiges-amt.de/en/newsroom/news/2685132-2685132"}
    - {publisher: Reuters via Baird Maritime, url: "https://www.bairdmaritime.com/amp/story/security/incidents/swedish-probe-inconclusive-on-evidence-of-deliberate-cable-damage-by-chinese-ship"}
    - {publisher: Swedish Accident Investigation Authority (SHK), url: "https://shk.se/download/18.ffd11bf19626c638f3623/1744702687838/YP3-PM%202025-04-15%20-%20slutlig.docx.pdf"}
    - {publisher: The Record, url: "https://therecord.media/sweden-report-chinese-ship-baltic-sea-cable"}
    - {publisher: Cinia, url: "https://cinia.fi/en/news/cinias-c-lion1-submarine-cable-has-fully-restored"}
  root_cause:
    summary: >
      The bulk carrier Yi Peng 3 dragged its anchor for about 180 nautical miles across
      both cable routes; Sweden's accident board could not establish intent.
    confidence: likely
    components:
      - part: Ship's port anchor (Yi Peng 3)
        role: origin
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: >
          SHK found no damage to the chain box or windlass and the anchor partly bent; WSJ
          sources described it as severely twisted. Investigators boarded about a month
          later, after the voyage data recorder had been overwritten.
      - part: BCS East-West Interlink and C-Lion1 subsea cables
        role: affected
        manufacturer: null
        model: null
        versions: null
        serial: null
        detail: Both repaired by 2024-11-28; C-Lion1 by the cable ship Cable Vigilance (Cinia).
  supply_chain_factors: []

- id: 2025-ami-megarac-bmc
  date: 2025-03-11
  title: Critical auth bypass in AMI MegaRAC BMC firmware
  type: vulnerability
  category: [it-ot, supply-chain]
  status: confirmed
  severity: critical
  location: null
  affects: [firmware, compute]
  impacts: [exposure]
  operators: []
  vendors: [AMI]
  summary: >
    An authentication bypass in the Redfish interface of AMI's MegaRAC SPx BMC firmware
    (CVE-2024-54085; CVSS 10.0 per AMI, 9.8 per NVD), found by Eclypsium, allows remote
    takeover of servers from many makers. CISA added it to the KEV catalog on
    2025-06-25 after exploitation was reported.
  sources:
    - {publisher: AMI (AMI-SA-2025003), url: "https://go.ami.com/hubfs/Security%20Advisories/2025/AMI-SA-2025003.pdf"}
    - {publisher: NVD, url: "https://nvd.nist.gov/vuln/detail/CVE-2024-54085"}
    - {publisher: CISA, url: "https://www.cisa.gov/news-events/alerts/2025/06/25/cisa-adds-three-known-exploited-vulnerabilities-catalog"}
    - {publisher: Eclypsium, url: "https://eclypsium.com/blog/bmc-vulnerability-cve-2024-05485-cisa-known-exploited-vulnerabilities/"}
    - {publisher: HPE security bulletin, url: "https://support.hpe.com/hpesc/public/docDisplay?docId=hpesbcr04828en_us&docLocale=en_US"}
    - {publisher: The Hacker News, url: "https://thehackernews.com/2025/03/new-critical-ami-bmc-vulnerability.html"}
    - {publisher: BleepingComputer, url: "https://www.bleepingcomputer.com/news/security/asus-releases-fix-for-ami-bug-that-lets-hackers-brick-servers/"}
  root_cause:
    summary: >
      Authentication bypass by spoofing (CWE-290) in the Redfish Host Interface of AMI's
      MegaRAC SPx BMC firmware, reachable remotely or from the host.
    confidence: confirmed
    components:
      - part: BMC firmware (Redfish Host Interface)
        role: origin
        manufacturer: AMI
        model: MegaRAC SPx
        versions: >
          12.0 to before 12.7 and 13.0 to before 13.5 per AMI's CVE record; NVD's
          configuration lists only 13.0 to before 13.5.
        serial: null
        detail: Fixed in SPx 12.7+ and 13.5 (AMI-SA-2025003, 2025-03-11).
      - part: Server BMC
        role: affected
        manufacturer: HPE
        model: Cray XD670
        versions: BMC before 1.19
        serial: null
        detail: Confirmed by Eclypsium; HPE bulletin hpesbcr04828.
      - part: Server BMC
        role: affected
        manufacturer: ASUS
        model: RS720A-E11-RS24U; PRO WS W790E-SAGE SE and other workstation boards
        versions: null
        serial: null
        detail: >
          Eclypsium confirmed the RS720A-E11-RS24U; ASUS's April 2025 fixes (via
          BleepingComputer) covered four workstation boards.
      - part: Server BMC
        role: affected
        manufacturer: ASRock Rack
        model: null
        versions: null
        serial: null
        detail: Named by Eclypsium from static analysis; no model given.
  supply_chain_factors:
    - factor: >
        One AMI firmware stack is reused across many server OEMs, so a single flaw spans
        brands and each OEM ships its own fix on its own schedule.
      component: firmware
      confidence: confirmed

# --- Industry developments and policy (energy, capacity, market, regulation) ---

- id: 2024-eu-dc-reporting-scheme
  date: 2024-03-14
  title: EU adopts mandatory energy and water reporting for data centers
  type: policy
  category: [regulation, energy]
  status: confirmed
  severity: high
  location: null
  affects: []
  impacts: [cost]
  operators: []
  vendors: []
  summary: >
    The European Commission adopted Delegated Regulation (EU) 2024/1364, the first phase
    of a Union rating scheme under the Energy Efficiency Directive. Data centers with 500 kW
    or more of installed IT power must report energy, PUE-type, water, renewable and
    waste-heat indicators to an EU database, with the first reports due on 15 September 2024.
  sources:
    - {publisher: EUR-Lex (Official Journal of the EU), url: "https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj/eng"}

- id: 2024-microsoft-crane-nuclear-ppa
  date: 2024-09-20
  title: Microsoft signs 20-year PPA to restart Three Mile Island Unit 1
  type: development
  category: [energy]
  status: ongoing
  severity: high
  location: {city: Middletown, country: US, lat: 40.2, lon: -76.73}
  affects: [power]
  impacts: [investment]
  operators: [Microsoft]
  vendors: [Constellation Energy]
  summary: >
    Constellation agreed to restart the roughly 835 MW reactor, retired in 2019 and renamed
    the Crane Clean Energy Center, and sell its output to Microsoft for 20 years to match
    Microsoft's PJM data center load. Constellation later moved the target from 2028 to
    2027, and DOE closed a $1B loan in November 2025; PJM interconnection timing remains a risk.
  sources:
    - {publisher: Constellation Energy (investor release), url: "https://investors.constellationenergy.com/node/8716/html"}
    - {publisher: Constellation Energy, url: "https://www.constellationenergy.com/newsroom/2025/09/one-year-later-crane-clean-energy-center-still-in-the-spotlight-and-ahead-of-schedule.html"}
    - {publisher: US Department of Energy, url: "https://www.energy.gov/articles/energy-Department-closes-loan-restart-nuclear-power-plant-pennsylvania"}
    - {publisher: Power Engineering, url: "https://www.power-eng.com/business/constellation-files-at-ferc-to-keep-crane-nuclear-restart-on-2027-timeline/"}

- id: 2024-google-kairos-smr
  date: 2024-10-14
  title: Google agrees to buy power from up to 500 MW of Kairos small reactors
  type: development
  category: [energy]
  status: ongoing
  severity: high
  location: null
  affects: [power]
  impacts: [investment]
  operators: [Google]
  vendors: [Kairos Power]
  summary: >
    Google and Kairos Power signed a master plant development agreement for up to 500 MW of
    molten-salt-cooled small modular reactors, with the first unit targeted for 2030 and the
    rest by 2035. Google called it the first corporate deal to buy power from multiple SMRs;
    no site was named.
  sources:
    - {publisher: Kairos Power, url: "https://kairospower.com/updates/google-and-kairos-power-partner-to-deploy-500-mw-of-clean-electricity-generation"}
    - {publisher: Google, url: "https://blog.google/outreach-initiatives/sustainability/google-kairos-power-nuclear-energy-agreement/"}

- id: 2024-meta-hyperion-louisiana
  date: 2024-12-04
  title: Meta picks Richland Parish, Louisiana, for its Hyperion AI campus
  type: development
  category: [capacity, energy, market]
  status: ongoing
  severity: critical
  location: {city: Richland Parish, country: US, lat: 32.47, lon: -91.76}
  facility_type: hyperscale campus
  affects: [power]
  impacts: [capacity-added, investment]
  operators: [Meta]
  vendors: [Entergy, Blue Owl Capital]
  summary: >
    Louisiana announced a $10B, 4 million sq ft Meta AI data center on a 2,250-acre site,
    later named Hyperion. Regulators approved three Entergy gas plants (about 2.26 GW) to
    serve it in August 2025, and in October 2025 Meta formed a joint venture with Blue Owl
    funds (80%) to finance about $27B of construction; DCD later reported plans to grow it to 5 GW.
  sources:
    - {publisher: Louisiana Economic Development, url: "https://www.opportunitylouisiana.gov/news/meta-selects-northeast-louisiana-as-site-of-10-billion-artificial-intelligence-optimized-data-center-governor-jeff-landry-calls-investment-a-new-chapter-for-state"}
    - {publisher: Meta (release via Nasdaq), url: "https://www.nasdaq.com/press-release/meta-announces-joint-venture-funds-managed-blue-owl-capital-develop-hyperion-data"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/entergy-obtains-approval-to-construct-three-gas-facilities-to-serve-metas-2gw-data-center-in-louisiana"}
    - {publisher: Data Center Frontier, url: "https://www.datacenterfrontier.com/hyperscale/article/55325337/metas-27b-hyperion-campus-a-new-blueprint-for-ai-infrastructure-finance"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/meta-expands-data-center-campus-in-richland-parish-louisiana-to-5gw-will-invest-50bn/"}

- id: 2025-stargate-launch
  date: 2025-01-21
  title: OpenAI, SoftBank, Oracle and MGX launch $500B Stargate venture
  type: development
  category: [capacity, market]
  status: ongoing
  severity: critical
  location: {city: Abilene, country: US, lat: 32.45, lon: -99.73}
  facility_type: hyperscale campus
  affects: []
  impacts: [capacity-added, investment]
  operators: [OpenAI, Oracle]
  vendors: [SoftBank, MGX, Nvidia]
  summary: >
    The partners announced a new company to invest up to $500B over four years in US AI
    infrastructure for OpenAI, starting with a campus in Abilene, Texas. In September 2025
    they named five more sites, bringing planned capacity to nearly 7 GW; in March 2026
    press reports said a 600 MW Abilene expansion had been dropped, which Oracle disputed.
  sources:
    - {publisher: OpenAI, url: "https://openai.com/index/announcing-the-stargate-project/"}
    - {publisher: OpenAI, url: "https://openai.com/index/five-new-stargate-sites/"}
    - {publisher: SoftBank Group, url: "https://group.softbank/en/news/press/20250924"}
    - {publisher: Tom's Hardware, url: "https://www.tomshardware.com/tech-industry/oracle-rebuts-incorrect-reporting-on-stargate-expansion"}

- id: 2025-microsoft-licking-county-pause
  date: 2025-04-01
  date_precision: month
  title: Microsoft drops $1B of planned data centers in Licking County, Ohio
  type: development
  category: [capacity]
  status: confirmed
  severity: medium
  location: {city: Licking County, country: US, lat: 40.06, lon: -82.4}
  affects: []
  impacts: [capacity-delayed]
  operators: [Microsoft]
  vendors: []
  summary: >
    Microsoft said it would not move forward "at this time" with planned data centers at
    three Licking County sites near Columbus and would return two of them to farmland. The
    same week its cloud operations chief said Microsoft was slowing or pausing some
    early-stage projects, while keeping its $80B fiscal-2025 capex plan.
  sources:
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/microsoft-backs-away-from-1bn-data-center-plans-in-licking-county-ohio/"}
    - {publisher: The Hill, url: "https://thehill.com/policy/technology/5242344-microsoft-slowing-or-pausing-some-ai-data-center-projects/amp"}

- id: 2025-meta-clinton-nuclear-ppa
  date: 2025-06-03
  title: Meta signs 20-year PPA for 1.1 GW from the Clinton nuclear plant
  type: development
  category: [energy]
  status: confirmed
  severity: high
  location: {city: Clinton, country: US, lat: 40.15, lon: -88.96}
  affects: [power]
  impacts: [investment]
  operators: [Meta]
  vendors: [Constellation Energy]
  summary: >
    Meta agreed to buy 1,121 MW from Constellation's Clinton Clean Energy Center in Illinois
    for 20 years from June 2027, when the state's zero-emission credit support ends. The deal
    supports relicensing the plant and a 30 MW uprate.
  sources:
    - {publisher: Constellation Energy, url: "https://www.constellationenergy.com/newsroom/2025/constellation-meta-sign-20-year-deal-for-clean-reliable-nuclear-energy-in-illinois.html"}
    - {publisher: Constellation Energy (investor release), url: "https://investors.constellationenergy.com/news-releases/news-release-details/constellation-meta-sign-20-year-deal-clean-reliable-nuclear"}

- id: 2025-amazon-talen-susquehanna-ppa
  date: 2025-06-11
  title: Amazon and Talen sign 1.92 GW Susquehanna nuclear PPA after FERC setback
  type: development
  category: [energy, market]
  status: confirmed
  severity: high
  location: {city: Berwick, country: US, lat: 41.05, lon: -76.23}
  affects: [power]
  impacts: [investment]
  operators: [Amazon Web Services]
  vendors: [Talen Energy]
  summary: >
    Talen agreed to supply AWS with up to 1,920 MW from the Susquehanna nuclear plant through
    2042, about $18B of revenue, ramping up from 2029. The deal moves the earlier
    behind-the-meter co-location to a front-of-meter arrangement after FERC in November 2024
    rejected an amended agreement to raise co-located load at the plant from 300 to 480 MW.
  sources:
    - {publisher: Talen Energy (8-K exhibit, SEC), url: "https://www.sec.gov/Archives/edgar/data/1622536/000162828025030559/a20250611pressreleasebusin.htm"}
    - {publisher: Utility Dive, url: "https://www.utilitydive.com/news/talen-amazon-aws-susquehanna-nuclear-data-center-t/750440/"}
    - {publisher: DatacenterDynamics, url: "https://datacenterdynamics.com/en/news/ferc-blocks-plan-for-susquehanna-nuclear-plant-interconnection-to-amazon-data-center"}

- id: 2025-texas-sb6-large-loads
  date: 2025-06-20
  title: Texas law sets grid rules for data centers of 75 MW or more
  type: policy
  category: [regulation, energy]
  status: confirmed
  severity: high
  location: null
  affects: [power]
  impacts: [cost]
  operators: []
  vendors: []
  summary: >
    Senate Bill 6 makes large loads (75 MW or more) share interconnection costs, pay study
    fees and disclose duplicate requests, and requires new large loads to accept curtailment
    during firm load shed. It also lets ERCOT disconnect co-located loads in emergencies and
    sets reviews of net-metering deals with existing generators.
  sources:
    - {publisher: LegiScan (Texas SB 6 text and history), url: "https://legiscan.com/TX/research/SB6"}
    - {publisher: Utility Dive, url: "https://www.utilitydive.com/news/texas-law-gives-grid-operator-power-to-disconnect-data-centers-during-crisis/751587"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/texas-governor-approves-bill-mandating-data-centers-to-contribute-to-costs-of-interconnection/"}

- id: 2025-aep-ohio-dc-tariff
  date: 2025-07-09
  title: Ohio regulators approve AEP data center tariff with minimum demand charges
  type: policy
  category: [regulation, energy]
  status: confirmed
  severity: high
  location: null
  affects: [power]
  impacts: [cost]
  operators: []
  vendors: [AEP Ohio]
  summary: >
    PUCO approved a settlement requiring new data centers over 25 MW in AEP Ohio's territory
    to pay for at least 85% of subscribed capacity for up to 12 years, with exit fees and
    proof of financial viability. The order told AEP Ohio to lift its pause on new data
    center connections in the Columbus area.
  sources:
    - {publisher: AEP Ohio (release via Seeking Alpha), url: "https://seekingalpha.com/pr/20161398-aep-ohio-proposal-on-data-centers-to-protect-ohio-consumers-adopted-by-puco"}
    - {publisher: POWER Magazine, url: "https://www.powermag.com/regulator-approves-aep-ohios-landmark-data-center-tariff/"}
    - {publisher: Power Engineering, url: "https://www.power-eng.com/business/policy-and-regulation/ohio-utility-regulators-approve-aeps-contested-data-center-tariff-proposal/"}

- id: 2025-us-dc-permitting-eo
  date: 2025-07-23
  title: US executive order speeds federal permits for data centers over 100 MW
  type: policy
  category: [regulation]
  status: confirmed
  severity: high
  location: null
  affects: []
  impacts: []
  operators: []
  vendors: []
  summary: >
    Executive Order 14318 directs agencies to fast-track environmental reviews and FAST-41
    coverage for data centers adding more than 100 MW of load and their power, chip and
    network infrastructure, and to offer brownfield and federal land. It revoked the January
    2025 order (EO 14141) on AI data centers at federal sites.
  sources:
    - {publisher: The White House, url: "https://www.whitehouse.gov/presidential-actions/2025/07/accelerating-federal-permitting-of-data-center-infrastructure/"}
    - {publisher: GovInfo, url: "https://www.govinfo.gov/link/cpd/executiveorder/14318"}

- id: 2025-pw-digital-gateway-voided
  date: 2025-08-07
  title: Court voids Prince William Digital Gateway rezoning in Virginia
  type: policy
  category: [regulation, capacity]
  status: confirmed
  severity: high
  location: {city: Prince William County, country: US, lat: 38.8, lon: -77.61}
  facility_type: hyperscale campus
  affects: []
  impacts: [capacity-delayed]
  operators: [QTS, Compass Datacenters]
  vendors: []
  summary: >
    A circuit court voided the rezonings for the roughly 2,100-acre, 22 million sq ft campus
    planned by QTS and Compass, ruling the county's public notice was defective. The Court of
    Appeals upheld the ruling in March 2026, and QTS withdrew its final appeal in July 2026,
    ending the project.
  sources:
    - {publisher: WTOP, url: "https://wtop.com/prince-william-county/2025/08/judge-voids-digital-gateway-rezoning-in-prince-william-county/"}
    - {publisher: Virginia Lawyers Weekly, url: "https://valawyersweekly.com/2026/04/01/virginia-court-upholds-block-prince-william-digital-gateway/"}
    - {publisher: Bisnow, url: "https://www.bisnow.com/news/washington-dc/data-center-development/blackstones-qts-abandons-digital-gateway-project-ends-lawsuit-135295"}

- id: 2025-microsoft-fairwater-wisconsin
  date: 2025-09-18
  title: Microsoft details Fairwater AI campus in Wisconsin, adds $4B second site
  type: development
  category: [capacity, market]
  status: confirmed
  severity: high
  location: {city: Mount Pleasant, country: US, lat: 42.72, lon: -87.88}
  facility_type: hyperscale campus
  affects: [compute, cooling]
  impacts: [capacity-added, investment]
  operators: [Microsoft]
  vendors: [Nvidia]
  summary: >
    Microsoft said its Fairwater datacenter, built on Nvidia GB200 NVL72 systems with
    closed-loop liquid cooling for over 90% of capacity, would come online in early 2026,
    completing a $3.3B pledge. It committed another $4B to a second Wisconsin datacenter,
    and in November 2025 linked a sister Fairwater site in Atlanta.
  sources:
    - {publisher: Microsoft, url: "https://blogs.microsoft.com/on-the-issues/2025/09/18/made-in-wisconsin-the-worlds-most-powerful-ai-datacenter/"}
    - {publisher: SiliconANGLE, url: "https://siliconangle.com/2025/11/12/microsoft-brings-atlanta-based-ai-super-factory-online/"}

- id: 2025-nvidia-openai-10gw-loi
  date: 2025-09-22
  title: Nvidia and OpenAI sign letter of intent for 10 GW and up to $100B
  type: development
  category: [market, capacity]
  status: ongoing
  severity: critical
  location: null
  affects: [compute]
  impacts: [investment]
  operators: [OpenAI]
  vendors: [Nvidia]
  summary: >
    OpenAI plans to deploy at least 10 GW of Nvidia systems, and Nvidia intends to invest up
    to $100B in OpenAI as each gigawatt comes online, starting in the second half of 2026 on
    the Vera Rubin platform. In December 2025 Nvidia's CFO said no definitive agreement had
    been signed.
  sources:
    - {publisher: Nvidia, url: "https://investor.nvidia.com/news/press-release-details/2025/OpenAI-and-NVIDIA-Announce-Strategic-Partnership-to-Deploy-10-Gigawatts-of-NVIDIA-Systems/default.aspx"}
    - {publisher: OpenAI, url: "https://openai.com/index/openai-nvidia-systems-partnership/"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/nvidia-cfo-says-100bn-openai-deal-has-yet-to-complete/"}

- id: 2025-aligned-data-centers-acquisition
  date: 2025-10-15
  title: BlackRock's GIP, MGX and AIP agree to buy Aligned Data Centers for $40B
  type: development
  category: [market]
  status: confirmed
  severity: critical
  location: null
  affects: []
  impacts: [investment]
  operators: [Aligned Data Centers]
  vendors: [BlackRock, MGX, Macquarie Asset Management]
  summary: >
    A consortium of the AI Infrastructure Partnership, MGX and BlackRock's Global
    Infrastructure Partners agreed to buy Aligned from Macquarie funds at an enterprise
    value of about $40B, the largest data center deal on record. It closed in July 2026
    with $5B of added growth capital; Aligned then had 51 campuses and over 6.4 GW planned
    or operating.
  sources:
    - {publisher: DatacenterDynamics, url: "https://datacenterdynamics.com/en/news/aligned-data-centers-sold-to-blackrock-and-mgx-in-record-breaking-40bn-deal"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/mgx-aip-and-blackrocks-gip-complete-40bn-acquisition-of-aligned-data-centers/"}
    - {publisher: WAM (Emirates News Agency), url: "https://www.wam.ae/en/article/c1c097j-aip-mgx-blackrocks-gip-close-40-billion"}

- id: 2025-ireland-cru-dc-connection-policy
  date: 2025-12-12
  title: Ireland requires new data centers to bring their own generation to connect
  type: policy
  category: [regulation, energy]
  status: confirmed
  severity: high
  location: null
  affects: [power]
  impacts: [cost]
  operators: []
  vendors: []
  summary: >
    The Commission for Regulation of Utilities issued its final large energy user connection
    policy (CRU2025236): new data center grid connections must be matched by new dispatchable
    generation or storage that participates in the market, plus additional Irish renewables.
    CRU puts data centers at about 22% of national electricity use.
  sources:
    - {publisher: Commission for Regulation of Utilities, url: "https://cru.ie/publications/28573"}
    - {publisher: Mason Hayes & Curran, url: "https://mhc.ie/latest/insights/large-energy-users-connection-policy"}

- id: 2025-pjm-capacity-shortfall
  date: 2025-12-17
  title: PJM capacity auction clears at the cap and falls short, citing data centers
  type: development
  category: [energy, market]
  status: ongoing
  severity: high
  location: null
  affects: [power]
  impacts: [cost]
  operators: []
  vendors: [PJM Interconnection]
  summary: >
    PJM's 2027/28 auction cleared at the $333.44/MW-day cap and came up 6,623 MW short of
    its reliability requirement, the first RTO-wide shortfall; PJM attributed 5,100 MW of
    the 5,250 MW rise in forecast peak to data centers. The July 2026 auction for 2028/29
    again cleared at the cap and short, after prices had already jumped from $28.92 to
    $269.92 in the 2025/26 auction.
  sources:
    - {publisher: PJM Interconnection, url: "https://www.pjm.com/-/media/DotCom/about-pjm/newsroom/2025-releases/20251217-pjm-auction-procures-134479-mw-of-generation-resources.pdf"}
    - {publisher: PJM Interconnection, url: "https://www.pjm.com/-/media/DotCom/about-pjm/newsroom/2026-releases/20260714-pjm-capacity-auction-procures-138318-mw-of-generation-resources.pdf"}
    - {publisher: Power Engineering, url: "https://www.power-eng.com/business/pjm-capacity-auction-hits-price-cap-again-as-region-falls-short-of-reliability-target/"}

- id: 2026-hyperscaler-capex-guidance
  date: 2026-01-28
  title: Meta, Alphabet and Amazon guide to over $500B of combined 2026 capex
  type: development
  category: [market]
  status: confirmed
  severity: critical
  location: null
  affects: []
  impacts: [investment]
  operators: [Meta, Google, Amazon Web Services]
  vendors: []
  summary: >
    In results from 28 January to 5 February 2026, Meta guided 2026 capex to $115-135B,
    Alphabet to $175-185B (about double 2025) and Amazon to about $200B, mostly for AWS. Most
    of the spending goes to AI servers, data centers and networking.
  sources:
    - {publisher: Meta (8-K exhibit 99.1, SEC), url: "https://www.sec.gov/Archives/edgar/data/1326801/000162828026003832/meta-12312025xexhibit991.htm"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/amazon-capex-to-hit-200bn-in-2026-will-mostly-fund-aws-data-centers/"}
    - {publisher: The Register, url: "https://www.theregister.com/2026/02/05/alphabet_google_q4_2025/"}
    - {publisher: Reuters via Yahoo Finance, url: "https://finance.yahoo.com/news/google-parent-alphabet-forecasts-sharp-210559455.html"}

- id: 2026-kkr-singtel-stt-gdc
  date: 2026-02-04
  title: KKR and Singtel agree to take full ownership of STT GDC at S$13.8B value
  type: development
  category: [market]
  status: confirmed
  severity: high
  location: null
  affects: []
  impacts: [investment]
  operators: [ST Telemedia Global Data Centres]
  vendors: [KKR, Singtel]
  summary: >
    A KKR-led consortium with Singtel agreed to buy the remaining 82% of ST Telemedia Global
    Data Centres for S$6.6B (about US$5.1B), valuing the operator at about S$13.8B. STT GDC
    has 2.3 GW of design capacity across 12 markets; KKR will hold 75% and Singtel 25%.
  sources:
    - {publisher: STT GDC, url: "https://www.sttgdc.com/newsroom/kkr-led-consortium-to-fully-acquire-stt-gdc-13.8-billion-enterprise-value"}
    - {publisher: Singtel, url: "https://www.singtel.com/about-us/media-centre/news-releases/kkr-led-consortium-with-singtel-group-to-fully-acquire-st-telemedia-global-data-centres"}

- id: 2026-ferc-large-load-show-cause
  date: 2026-06-18
  title: FERC orders all six US grid operators to justify large-load connection rules
  type: policy
  category: [regulation, energy]
  status: ongoing
  severity: high
  location: null
  affects: [power]
  impacts: []
  operators: []
  vendors: [PJM Interconnection]
  summary: >
    Acting on a DOE request from October 2025, FERC issued show cause orders to PJM, MISO,
    SPP, CAISO, ISO-NE and NYISO requiring each to justify its tariff for connecting data
    centers and other large loads or file reforms within 60 days. PJM won an abeyance to
    prepare its own large-load filing.
  sources:
    - {publisher: PJM Interconnection (FERC docket EL26-67), url: "https://www.pjm.com/-/media/DotCom/committees-groups/workshops/cllsco/2026/20260730/20260730-item-02---co-located-load-and-large-load-show-cause-orders---presentation.pdf"}
    - {publisher: Akin Gump, url: "https://www.akingump.com/en/insights/blogs/speaking-energy/ferc-issues-landmark-show-cause-orders-on-large-load-interconnection"}
    - {publisher: Orrick, url: "https://www.orrick.com/en/Insights/2026/07/FERC-Show-Cause-Orders-Signal-Broad-Reform-to-Large-Load-Interconnection-Policies"}

- id: 2026-new-york-dc-moratorium
  date: 2026-07-14
  title: New York pauses state permits for data centers of 50 MW or more
  type: policy
  category: [regulation, capacity]
  status: ongoing
  severity: high
  location: null
  affects: []
  impacts: [capacity-delayed]
  operators: []
  vendors: []
  summary: >
    Governor Hochul's Executive Order 62 pauses discretionary DEC permits for new or
    expanded data centers of 50 MW or more until the state completes a generic environmental
    impact statement, the first statewide moratorium in the US. Research, education,
    manufacturing and medical facilities are exempt; the order cites about 12 GW of data
    center requests in the NYISO queue.
  sources:
    - {publisher: Davis Polk, url: "https://www.davispolk.com/insights/client-update/new-york-state-enacts-data-center-moratorium"}
    - {publisher: Davis Wright Tremaine, url: "https://www.dwt.com/blogs/energy--environmental-law-blog/2026/07/ny-data-center-permitting-pause-executive-order-62"}
    - {publisher: SiliconANGLE, url: "https://siliconangle.com/2026/07/14/new-york-becomes-first-us-state-impose-data-center-moratorium/"}

- id: 2026-texas-dc-interconnection-audit
  date: 2026-08-03
  title: Texas halts new data center grid connections pending a statewide audit
  type: policy
  category: [regulation, energy, capacity]
  status: ongoing
  severity: high
  location: null
  affects: [power]
  impacts: [capacity-delayed]
  operators: []
  vendors: [ERCOT]
  summary: >
    Governor Abbott directed the PUCT and ERCOT to audit data centers in ERCOT's queue,
    about 474 GW of requests, before any more are approved, and to deny connection to
    projects found in violation. ERCOT sought to push back deadlines in its "Batch Zero"
    study of loads of 75 MW and above.
  sources:
    - {publisher: Office of the Texas Governor, url: "https://gov.texas.gov/news/post/governor-abbott-directs-comprehensive-data-center-audit"}
    - {publisher: DatacenterDynamics, url: "https://www.datacenterdynamics.com/en/news/texas-governor-directs-puct-ercot-to-audit-all-data-centers-seeking-grid-connection/"}

- id: 2026-eu-dc-sustainability-rating
  date: 2026-09-21
  title: EU Commission adopts mandatory sustainability rating and label for data centers
  type: policy
  category: [regulation, energy]
  status: ongoing
  severity: high
  location: null
  affects: []
  impacts: [cost]
  operators: []
  vendors: []
  summary: >
    The Commission adopted a delegated regulation (C(2026) 3472) amending 2024/1364 that turns
    data center reporting into a mandatory A-to-G sustainability rating and electronic label
    for sites of 500 kW or more, based on PUE, WUE, energy sourcing and waste-heat reuse, with
    labels from August 2027. It came alongside a proposed Cloud and AI Development Act
    and is now under Parliament and Council scrutiny.
  sources:
    - {publisher: Linklaters, url: "https://sustainablefutures.linklaters.com/post/102o5fr/eu-commission-adopts-data-centre-sustainability-rating-scheme"}
    - {publisher: Freshfields, url: "https://www.freshfields.com/en/our-thinking/blogs/sustainability/from-reporting-to-rating-the-eus-next-steps-for-data-centres-102o345"}
    - {publisher: Beveridge & Diamond, url: "https://www.bdlaw.com/publications/european-commission-advances-data-center-sustainability-ratings-and-consults-on-minimum-performance-standards/"}
